// Source-organized balanced positive-sequence frozen profile; native identities retained.
module powerflow { solver_method NR; }
#set relax_naming_rules=1
object regulator_configuration {
  Control MANUAL;
  tap_pos_A 1.6666666666666785;
  tap_pos_B 1.6666666666666785;
  tap_pos_C 1.6666666666666785;
  connect_type 1;
  name "reg_config_1__ps__FEEDER_REG";
  band_center 125.0;
  band_width 2.0;
  current_transducer_ratio 0;
  power_transducer_ratio 60.0;
  compensator_r_setting_A 0.0;
  compensator_x_setting_A 0.0;
  compensator_r_setting_B 0.0;
  compensator_x_setting_B 0.0;
  compensator_r_setting_C 0.0;
  compensator_x_setting_C 0.0;
  time_delay 60.0;
  raise_taps 16;
  lower_taps 16;
  regulation 0.1;
  Type B;
}
object regulator {
  name "FEEDER_REG";
  phases ABC;
  from "regxfmr_HVMV_Sub_LSB";
  to "_HVMV_Sub_LSB";
  configuration "reg_config_1__ps__FEEDER_REG";
}
object regulator_configuration {
  Control MANUAL;
  tap_pos_A 6.0000000000000142;
  tap_pos_B 6.0000000000000142;
  tap_pos_C 6.0000000000000142;
  connect_type 1;
  name "reg_config_2__ps__VREG2";
  band_center 124.7;
  band_width 2.0;
  current_transducer_ratio 0;
  power_transducer_ratio 60.0;
  compensator_r_setting_A 0.0;
  compensator_x_setting_A 0.0;
  compensator_r_setting_B 0.0;
  compensator_x_setting_B 0.0;
  compensator_r_setting_C 0.0;
  compensator_x_setting_C 0.0;
  time_delay 120.0;
  raise_taps 16;
  lower_taps 16;
  regulation 0.1;
  Type B;
}
object regulator {
  name "VREG2";
  phases ABC;
  from "regxfmr_190-8593";
  to "190-8593";
  configuration "reg_config_2__ps__VREG2";
}
object regulator_configuration {
  Control MANUAL;
  tap_pos_A 8.9999999999999858;
  tap_pos_B 8.9999999999999858;
  tap_pos_C 8.9999999999999858;
  connect_type 1;
  name "reg_config_3__ps__VREG3";
  band_center 124.7;
  band_width 2.0;
  current_transducer_ratio 0;
  power_transducer_ratio 60.0;
  compensator_r_setting_A 0.0;
  compensator_x_setting_A 0.0;
  compensator_r_setting_B 0.0;
  compensator_x_setting_B 0.0;
  compensator_r_setting_C 0.0;
  compensator_x_setting_C 0.0;
  time_delay 75.0;
  raise_taps 16;
  lower_taps 16;
  regulation 0.1;
  Type B;
}
object regulator {
  name "VREG3";
  phases ABC;
  from "regxfmr_190-8581";
  to "190-8581";
  configuration "reg_config_3__ps__VREG3";
}
object regulator_configuration {
  Control MANUAL;
  tap_pos_A 9.6666666666666501;
  tap_pos_B 9.6666666666666501;
  tap_pos_C 9.6666666666666501;
  connect_type 1;
  name "reg_config_4__ps__VREG4";
  band_center 125.0;
  band_width 2.0;
  current_transducer_ratio 0;
  power_transducer_ratio 60.0;
  compensator_r_setting_A 0.0;
  compensator_x_setting_A 0.0;
  compensator_r_setting_B 0.0;
  compensator_x_setting_B 0.0;
  compensator_r_setting_C 0.0;
  compensator_x_setting_C 0.0;
  time_delay 90.0;
  raise_taps 16;
  lower_taps 16;
  regulation 0.1;
  Type B;
}
object regulator {
  name "VREG4";
  phases ABC;
  from "regxfmr_190-7361";
  to "190-7361";
  configuration "reg_config_4__ps__VREG4";
}
object capacitor {
  parent "R42246";
  phases ABC;
  pt_phase ABC;
  name "CapBank0";
  phases_connected ABCN;
  control VARVOLT;
  capacitor_A 400000;
  capacitor_B 400000;
  capacitor_C 400000;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  control_level INDIVIDUAL;
  voltage_set_high 7680.0;
  voltage_set_low 6840.0;
  VAr_set_high "475.0 kVAr";
  VAr_set_low "-350.0 kVAr";
  time_delay 480.0;
  lockout_time 1;
  remote_sense CAP_3;
  remote_sense_B L2823592_CAP;
  nominal_voltage 7199.558;
}
object capacitor {
  parent "R42247";
  pt_phase ABC;
  phases ABC;
  name "CapBank1";
  phases_connected ABCN;
  control VARVOLT;
  capacitor_A 300000;
  capacitor_B 300000;
  capacitor_C 300000;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  control_level INDIVIDUAL;
  voltage_set_high 7680.0;
  voltage_set_low 6840.0;
  VAr_set_high "425.0 kVAr";
  VAr_set_low "-350.0 kVAr";
  time_delay 300.0;
  remote_sense CAP_2;
  lockout_time 1;
  remote_sense_B Q16483_CAP;
  nominal_voltage 7199.558;
}
object capacitor {
  parent "R20185";
  pt_phase ABC;
  phases ABC;
  name "CapBank2";
  phases_connected ABCN;
  control VARVOLT;
  capacitor_A 300000;
  capacitor_B 300000;
  capacitor_C 300000;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  control_level INDIVIDUAL;
  voltage_set_high 7800.0;
  voltage_set_low 6840.0;
  VAr_set_high "450.0 kVAr";
  VAr_set_low "-350.0 kVAr";
  time_delay 180.0;
  lockout_time 1;
  remote_sense CAP_1;
  remote_sense_B Q16642_CAP;
  nominal_voltage 7199.558;
}
object capacitor {
  phases ABC;
  parent "R18242";
  name "CapBank3";
  phases_connected ABCN;
  control MANUAL;
  capacitor_A 300000;
  capacitor_B 300000;
  capacitor_C 300000;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  control_level INDIVIDUAL;
  nominal_voltage 7199.558;
}
object transformer_configuration {
  connect_type WYE_WYE;
  name "trans_config_1__ps__HVMV_Sub";
  install_type PADMOUNT;
  power_rating 27500;
  primary_voltage 66395.280956806964;
  secondary_voltage 7199.5578567946341;
  reactance 0.15509999999999999;
  resistance 0.013440000000000001;
}
object transformer {
  phases ABC;
  name "HVMV_Sub";
  from "HVMV_Sub_HSB";
  to "regxfmr_HVMV_Sub_LSB";
  configuration "trans_config_1__ps__HVMV_Sub";
}
object transformer_configuration {
  name "1515A__ps__T21396254A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21396254A";
  name "T21396254A";
  from "L2804253";
  to "X2804253A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5321859B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5321859B";
  name "T5321859B";
  from "L3254213";
  to "X3254213B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391741B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391741B";
  name "T5391741B";
  from "L3216339";
  to "X3216339B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5293672A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5293672A";
  name "T5293672A";
  from "L2954355";
  to "X2954355A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21474711C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21474711C";
  name "T21474711C";
  from "L2861197";
  to "X2861197C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260488A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260488A";
  name "T5260488A";
  from "L2842379";
  to "X2842379A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5391758B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5391758B";
  name "T5391758B";
  from "L2841636";
  to "X2841636B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T228091193A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T228091193A";
  name "T228091193A";
  from "L3047289";
  to "X3047289A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T228091193B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T228091193B";
  name "T228091193B";
  from "L3047289";
  to "X3047289B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T228091193C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T228091193C";
  name "T228091193C";
  from "L3047289";
  to "X3047289C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302862C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302862C";
  name "T5302862C";
  from "L3085399";
  to "X3085399C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T21236413B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T21236413B";
  name "T21236413B";
  from "L3085391";
  to "X3085391B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5302468A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5302468A";
  name "T5302468A";
  from "L2897778";
  to "X2897778A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5294787A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5294787A";
  name "T5294787A";
  from "L3197647";
  to "X3197647A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5157715B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5157715B";
  name "T5157715B";
  from "L2936275";
  to "X2936275B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355768B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355768B";
  name "T5355768B";
  from "L2729408";
  to "X2729408B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138562A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138562A";
  name "T5138562A";
  from "L2673310";
  to "X2673310A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5355934A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5355934A";
  name "T5355934A";
  from "L3048212";
  to "X3048212A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293483A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293483A";
  name "T5293483A";
  from "L3104133";
  to "X3104133A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21399762A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21399762A";
  name "T21399762A";
  from "L2879087";
  to "X2879087A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138650C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138650C";
  name "T5138650C";
  from "L2710510";
  to "X2710510C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323242B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323242B";
  name "T5323242B";
  from "L3122810";
  to "X3122810B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T28127090C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T28127090C";
  name "T28127090C";
  from "L2954352";
  to "X2954352C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5138769A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5138769A";
  name "T5138769A";
  from "L2729411";
  to "X2729411A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338896A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338896A";
  name "T5338896A";
  from "L3178971";
  to "X3178971A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355586B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355586B";
  name "T5355586B";
  from "L3254234";
  to "X3254234B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293471A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293471A";
  name "T5293471A";
  from "293471";
  to "X_293471A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5293471B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5293471B";
  name "T5293471B";
  from "293471";
  to "X_293471B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5293471C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5293471C";
  name "T5293471C";
  from "293471";
  to "X_293471C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338954A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338954A";
  name "T5338954A";
  from "L2860482";
  to "X2860482A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T21459629C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T21459629C";
  name "T21459629C";
  from "L2763811";
  to "X2763811C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260562A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260562A";
  name "T5260562A";
  from "L3251799";
  to "X3251799A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21393486C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21393486C";
  name "T21393486C";
  from "L2898526";
  to "X2898526C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5293518B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5293518B";
  name "T5293518B";
  from "L2897780";
  to "X2897780B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T226195194C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T226195194C";
  name "T226195194C";
  from "L3027124";
  to "X3027124C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21383494B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21383494B";
  name "T21383494B";
  from "L2954361";
  to "X2954361B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5251863C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5251863C";
  name "T5251863C";
  from "L2745811";
  to "X2745811C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293645A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293645A";
  name "T5293645A";
  from "L2841633";
  to "X2841633A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21482431A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21482431A";
  name "T21482431A";
  from "L2917359";
  to "X2917359A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5293480A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5293480A";
  name "T5293480A";
  from "L2748158";
  to "X2748158A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21469911A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21469911A";
  name "T21469911A";
  from "L2955047";
  to "X2955047A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5355432C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5355432C";
  name "T5355432C";
  from "L3122837";
  to "X3122837C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323285B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323285B";
  name "T5323285B";
  from "L2804269";
  to "X2804269B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T226192954C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T226192954C";
  name "T226192954C";
  from "L3157708";
  to "X3157708C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5207292C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5207292C";
  name "T5207292C";
  from "L3179682";
  to "X3179682C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337672B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337672B";
  name "T5337672B";
  from "L2822877";
  to "X2822877B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5442373C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5442373C";
  name "T5442373C";
  from "L3141393";
  to "X3141393C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T21470405A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T21470405A";
  name "T21470405A";
  from "L2897801";
  to "X2897801A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T5218474A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T5218474A";
  name "T5218474A";
  from "L3217056";
  to "X3217056A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5218472A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5218472A";
  name "T5218472A";
  from "L2936270";
  to "X2936270A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5356014A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5356014A";
  name "T5356014A";
  from "L3235249";
  to "X3235249A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260528C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260528C";
  name "T5260528C";
  from "L3217052";
  to "X3217052C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5355933A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5355933A";
  name "T5355933A";
  from "L2916598";
  to "X2916598A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138649A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138649A";
  name "T5138649A";
  from "L3048206";
  to "X3048206A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5391978C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5391978C";
  name "T5391978C";
  from "L3141402";
  to "X3141402C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138642A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138642A";
  name "T5138642A";
  from "L3235256";
  to "X3235256A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21149420A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21149420A";
  name "T21149420A";
  from "L3178973";
  to "X3178973A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21382992A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21382992A";
  name "T21382992A";
  from "L3197654";
  to "X3197654A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338958C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338958C";
  name "T5338958C";
  from "L3066809";
  to "X3066809C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355585B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355585B";
  name "T5355585B";
  from "L2766742";
  to "X2766742B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338900A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338900A";
  name "T5338900A";
  from "L2991908";
  to "X2991908A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323389B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323389B";
  name "T5323389B";
  from "L3065750";
  to "X3065750B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T28127253A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T28127253A";
  name "T28127253A";
  from "L3085401";
  to "X3085401A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21397067A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21397067A";
  name "T21397067A";
  from "L2729413";
  to "X2729413A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "55B__ps__T5260520B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 15;
  powerB_rating 5.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "5184000+2073600j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "55B__ps__T5260520B";
  name "T5260520B";
  from "L3254915";
  to "X3254915B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323250B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323250B";
  name "T5323250B";
  from "L2748131";
  to "X2748131B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337659C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337659C";
  name "T5337659C";
  from "L3066810";
  to "X3066810C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T28118903B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T28118903B";
  name "T28118903B";
  from "L2973146";
  to "X2973146B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21398646B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21398646B";
  name "T21398646B";
  from "L2973180";
  to "X2973180B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5293656B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5293656B";
  name "T5293656B";
  from "L2973167";
  to "X2973167B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338910C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338910C";
  name "T5338910C";
  from "L2841621";
  to "X2841621C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T28129923C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T28129923C";
  name "T28129923C";
  from "L3123509";
  to "X3123509C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337716A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337716A";
  name "T5337716A";
  from "L2841627";
  to "X2841627A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5337698B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5337698B";
  name "T5337698B";
  from "L3235250";
  to "X3235250B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224386946A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224386946A";
  name "T2224386946A";
  from "L3728037";
  to "X3728037A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5330121B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5330121B";
  name "T5330121B";
  from "L3142078";
  to "X3142078B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323252B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323252B";
  name "T5323252B";
  from "L2879066";
  to "X2879066B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5441331C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5441331C";
  name "T5441331C";
  from "L3235254";
  to "X3235254C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5260474A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5260474A";
  name "T5260474A";
  from "L2917330";
  to "X2917330A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5355376B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5355376B";
  name "T5355376B";
  from "L2914323";
  to "X2914323B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5338944C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5338944C";
  name "T5338944C";
  from "L3197640";
  to "X3197640C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260640C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260640C";
  name "T5260640C";
  from "L3179673";
  to "X3179673C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5274997C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5274997C";
  name "T5274997C";
  from "L3048228";
  to "X3048228C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138372C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138372C";
  name "T5138372C";
  from "L3104126";
  to "X3104126C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T226308721A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T226308721A";
  name "T226308721A";
  from "L2990098";
  to "X2990098A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21380616A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21380616A";
  name "T21380616A";
  from "L2879067";
  to "X2879067A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226193170A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226193170A";
  name "T226193170A";
  from "L3176656";
  to "X3176656A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5293666C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5293666C";
  name "T5293666C";
  from "L2710532";
  to "X2710532C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T5338994B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T5338994B";
  name "T5338994B";
  from "L3160115";
  to "X3160115B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T228665517C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T228665517C";
  name "T228665517C";
  from "L3103822";
  to "X3103822C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5260647A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5260647A";
  name "T5260647A";
  from "L2805034";
  to "X2805034A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T226115278A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T226115278A";
  name "T226115278A";
  from "L3157167";
  to "X3157167A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5338977A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5338977A";
  name "T5338977A";
  from "L2916620";
  to "X2916620A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5338977B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5338977B";
  name "T5338977B";
  from "L2916620";
  to "X2916620B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5338977C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5338977C";
  name "T5338977C";
  from "L2916620";
  to "X2916620C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5321876A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5321876A";
  name "T5321876A";
  from "L3027132";
  to "X3027132A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5275001C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5275001C";
  name "T5275001C";
  from "L2822862";
  to "X2822862C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T227411650C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T227411650C";
  name "T227411650C";
  from "L2937757";
  to "X2937757C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21396699B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21396699B";
  name "T21396699B";
  from "L2860483";
  to "X2860483B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5302412A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5302412A";
  name "T5302412A";
  from "L3048210";
  to "X3048210A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2223661373A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2223661373A";
  name "T2223661373A";
  from "L3312692";
  to "X3312692A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226881700A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226881700A";
  name "T226881700A";
  from "L3251854";
  to "X3251854A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355777B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355777B";
  name "T5355777B";
  from "L3085398";
  to "X3085398B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337671A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337671A";
  name "T5337671A";
  from "L3254207";
  to "X3254207A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5339018A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5339018A";
  name "T5339018A";
  from "L2729424";
  to "X2729424A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21398676A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21398676A";
  name "T21398676A";
  from "L3066816";
  to "X3066816A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138469C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138469C";
  name "T5138469C";
  from "L2785518";
  to "X2785518C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138373C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138373C";
  name "T5138373C";
  from "L3029503";
  to "X3029503C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5391995A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5391995A";
  name "T5391995A";
  from "L2748140";
  to "X2748140A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T225533423C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T225533423C";
  name "T225533423C";
  from "L2891575";
  to "X2891575C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260568C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260568C";
  name "T5260568C";
  from "L2842329";
  to "X2842329C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5138754B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5138754B";
  name "T5138754B";
  from "L3254212";
  to "X3254212B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T5260552A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T5260552A";
  name "T5260552A";
  from "L3198348";
  to "X3198348A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5338968C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5338968C";
  name "T5338968C";
  from "L3178979";
  to "X3178979C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5247061A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5247061A";
  name "T5247061A";
  from "L2879054";
  to "X2879054A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5391746B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5391746B";
  name "T5391746B";
  from "L3085388";
  to "X3085388B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5338941C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5338941C";
  name "T5338941C";
  from "L2991914";
  to "X2991914C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5338982B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5338982B";
  name "T5338982B";
  from "L2785534";
  to "X2785534B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5339008B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5339008B";
  name "T5339008B";
  from "L3122835";
  to "X3122835B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21391094A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21391094A";
  name "T21391094A";
  from "L3085395";
  to "X3085395A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138581A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138581A";
  name "T5138581A";
  from "L2879064";
  to "X2879064A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5338979B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5338979B";
  name "T5338979B";
  from "L3066814";
  to "X3066814B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575A__ps__T226308720A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerA_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575A__ps__T226308720A";
  name "T226308720A";
  from "L2821087";
  to "X2821087A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5355595B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5355595B";
  name "T5355595B";
  from "L2860479";
  to "X2860479B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224387113A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224387113A";
  name "T2224387113A";
  from "L3728042";
  to "X3728042A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T21397005A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T21397005A";
  name "T21397005A";
  from "L2935557";
  to "X2935557A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5274985C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5274985C";
  name "T5274985C";
  from "L2822864";
  to "X2822864C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5321836A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5321836A";
  name "T5321836A";
  from "L3235247";
  to "X3235247A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T225673440A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T225673440A";
  name "T225673440A";
  from "L3251807";
  to "X3251807A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5337641C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5337641C";
  name "T5337641C";
  from "L2804282";
  to "X2804282C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5293659C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5293659C";
  name "T5293659C";
  from "L2935560";
  to "X2935560C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5339011B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5339011B";
  name "T5339011B";
  from "L3104145";
  to "X3104145B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5218473A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5218473A";
  name "T5218473A";
  from "L3086078";
  to "X3086078A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T28121587A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T28121587A";
  name "T28121587A";
  from "L2860477";
  to "X2860477A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T2224230689C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T2224230689C";
  name "T2224230689C";
  from "L3645811";
  to "X3645811C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T227734175B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T227734175B";
  name "T227734175B";
  from "L3102793";
  to "X3102793B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337694B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337694B";
  name "T5337694B";
  from "L2991910";
  to "X2991910B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21357515A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21357515A";
  name "T21357515A";
  from "L2710511";
  to "X2710511A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T28127390C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T28127390C";
  name "T28127390C";
  from "L2860486";
  to "X2860486C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21387929C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21387929C";
  name "T21387929C";
  from "L2935551";
  to "X2935551C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355605B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355605B";
  name "T5355605B";
  from "L2729409";
  to "X2729409B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260630B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260630B";
  name "T5260630B";
  from "L2973833";
  to "X2973833B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337660C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337660C";
  name "T5337660C";
  from "L2897769";
  to "X2897769C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5293663C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5293663C";
  name "T5293663C";
  from "L3216368";
  to "X3216368C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138719A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138719A";
  name "T5138719A";
  from "L2860490";
  to "X2860490A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5251858C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5251858C";
  name "T5251858C";
  from "L2861158";
  to "X2861158C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5302804C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5302804C";
  name "T5302804C";
  from "L3141399";
  to "X3141399C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5356062B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5356062B";
  name "T5356062B";
  from "L3122816";
  to "X3122816B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5346639C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5346639C";
  name "T5346639C";
  from "L2992556";
  to "X2992556C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5302508C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5302508C";
  name "T5302508C";
  from "L2897779";
  to "X2897779C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5321881A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5321881A";
  name "T5321881A";
  from "L2970811";
  to "X2970811A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T5355433C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T5355433C";
  name "T5355433C";
  from "L2991933";
  to "X2991933C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21398402A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21398402A";
  name "T21398402A";
  from "L2729428";
  to "X2729428A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21398563A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21398563A";
  name "T21398563A";
  from "L3254216";
  to "X3254216A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21386771B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21386771B";
  name "T21386771B";
  from "L2897807";
  to "X2897807B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5260648A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5260648A";
  name "T5260648A";
  from "L2898522";
  to "X2898522A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5293490C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5293490C";
  name "T5293490C";
  from "L3048230";
  to "X3048230C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T225901711A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T225901711A";
  name "T225901711A";
  from "L3195327";
  to "X3195327A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T227902981A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T227902981A";
  name "T227902981A";
  from "L3047058";
  to "X3047058A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5321853B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5321853B";
  name "T5321853B";
  from "L2673313";
  to "X2673313B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224237653A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224237653A";
  name "T2224237653A";
  from "L3649302";
  to "X3649302A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224386592A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224386592A";
  name "T2224386592A";
  from "L3729297";
  to "X3729297A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5391990A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5391990A";
  name "T5391990A";
  from "L2858163";
  to "X2858163A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T226881057B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T226881057B";
  name "T226881057B";
  from "L3214112";
  to "X3214112B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T225533531A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T225533531A";
  name "T225533531A";
  from "L2685805";
  to "X2685805A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5247056A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5247056A";
  name "T5247056A";
  from "L2991912";
  to "X2991912A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T227905262A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T227905262A";
  name "T227905262A";
  from "L3140238";
  to "X3140238A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21469960B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21469960B";
  name "T21469960B";
  from "L3066830";
  to "X3066830B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260511C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260511C";
  name "T5260511C";
  from "L3160878";
  to "X3160878C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138346C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138346C";
  name "T5138346C";
  from "L2916609";
  to "X2916609C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T225806974A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T225806974A";
  name "T225806974A";
  from "L2876814";
  to "X2876814A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355944B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355944B";
  name "T5355944B";
  from "L3197646";
  to "X3197646B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138569A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138569A";
  name "T5138569A";
  from "L2973151";
  to "X2973151A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337625C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337625C";
  name "T5337625C";
  from "L3197627";
  to "X3197627C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5321874A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5321874A";
  name "T5321874A";
  from "L2764412";
  to "X2764412A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5337713C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5337713C";
  name "T5337713C";
  from "L2766716";
  to "X2766716C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5391757B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5391757B";
  name "T5391757B";
  from "L2991917";
  to "X2991917B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5338998B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5338998B";
  name "T5338998B";
  from "L3254229";
  to "X3254229B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5356064B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5356064B";
  name "T5356064B";
  from "L2935556";
  to "X2935556B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323275B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323275B";
  name "T5323275B";
  from "L3197660";
  to "X3197660B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21389237A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21389237A";
  name "T21389237A";
  from "L2989565";
  to "X2989565A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T2224230615C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T2224230615C";
  name "T2224230615C";
  from "L3645809";
  to "X3645809C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260463B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260463B";
  name "T5260463B";
  from "L3086075";
  to "X3086075B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302402A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302402A";
  name "T5302402A";
  from "L3122824";
  to "X3122824A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355599B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355599B";
  name "T5355599B";
  from "L3216338";
  to "X3216338B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21393412B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21393412B";
  name "T21393412B";
  from "L2729405";
  to "X2729405B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356807A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356807A";
  name "T5356807A";
  from "L2823545";
  to "X2823545A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5293660B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5293660B";
  name "T5293660B";
  from "L2916610";
  to "X2916610B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T227731863A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T227731863A";
  name "T227731863A";
  from "L3177665";
  to "X3177665A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T227760021A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T227760021A";
  name "T227760021A";
  from "L2803199";
  to "X2803199A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T227760021B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T227760021B";
  name "T227760021B";
  from "L2803199";
  to "X2803199B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T227760021C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T227760021C";
  name "T227760021C";
  from "L2803199";
  to "X2803199C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5391980A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5391980A";
  name "T5391980A";
  from "L2691952";
  to "X2691952A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338984A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338984A";
  name "T5338984A";
  from "L2748144";
  to "X2748144A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337702B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337702B";
  name "T5337702B";
  from "L3029504";
  to "X3029504B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337696B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337696B";
  name "T5337696B";
  from "L3197635";
  to "X3197635B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T225577437C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T225577437C";
  name "T225577437C";
  from "L2724120";
  to "X2724120C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337676A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337676A";
  name "T5337676A";
  from "L3235244";
  to "X3235244A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5323418A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5323418A";
  name "T5323418A";
  from "L2804254";
  to "X2804254A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T226192936B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T226192936B";
  name "T226192936B";
  from "L2820531";
  to "X2820531B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337706B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337706B";
  name "T5337706B";
  from "L3254214";
  to "X3254214B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T5339010B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T5339010B";
  name "T5339010B";
  from "L2691966";
  to "X2691966B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5391987A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5391987A";
  name "T5391987A";
  from "L3122822";
  to "X3122822A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5310569A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5310569A";
  name "T5310569A";
  from "L3197639";
  to "X3197639A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T225869139A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T225869139A";
  name "T225869139A";
  from "L3120503";
  to "X3120503A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337708B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337708B";
  name "T5337708B";
  from "L3216349";
  to "X3216349B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575B__ps__T226308719B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerB_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575B__ps__T226308719B";
  name "T226308719B";
  from "L3027670";
  to "X3027670B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5337630C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5337630C";
  name "T5337630C";
  from "L3085392";
  to "X3085392C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138655A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138655A";
  name "T5138655A";
  from "L3010556";
  to "X3010556A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226194826A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226194826A";
  name "T226194826A";
  from "L3232902";
  to "X3232902A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5356808A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5356808A";
  name "T5356808A";
  from "L3101782";
  to "X3101782A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355593B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355593B";
  name "T5355593B";
  from "L2766715";
  to "X2766715B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5356787C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5356787C";
  name "T5356787C";
  from "L2970804";
  to "X2970804C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5321845B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5321845B";
  name "T5321845B";
  from "L3178975";
  to "X3178975B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337720A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337720A";
  name "T5337720A";
  from "L2841648";
  to "X2841648A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5337631C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5337631C";
  name "T5337631C";
  from "L3029497";
  to "X3029497C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21486213B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21486213B";
  name "T21486213B";
  from "L3029520";
  to "X3029520B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T28127319B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T28127319B";
  name "T28127319B";
  from "L2766744";
  to "X2766744B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337666B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337666B";
  name "T5337666B";
  from "L3029518";
  to "X3029518B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356809A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356809A";
  name "T5356809A";
  from "L2936214";
  to "X2936214A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323397B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323397B";
  name "T5323397B";
  from "L2954346";
  to "X2954346B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5337692B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5337692B";
  name "T5337692B";
  from "L2879061";
  to "X2879061B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5339042B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5339042B";
  name "T5339042B";
  from "L3141394";
  to "X3141394B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5260501B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5260501B";
  name "T5260501B";
  from "L3142098";
  to "X3142098B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T2224230754C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T2224230754C";
  name "T2224230754C";
  from "L3645812";
  to "X3645812C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138563A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138563A";
  name "T5138563A";
  from "L2916627";
  to "X2916627A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338936C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338936C";
  name "T5338936C";
  from "L3066815";
  to "X3066815C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5247185B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5247185B";
  name "T5247185B";
  from "L3179678";
  to "X3179678B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21482181A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21482181A";
  name "T21482181A";
  from "L3254237";
  to "X3254237A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323280B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323280B";
  name "T5323280B";
  from "L2710512";
  to "X2710512B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5138264B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5138264B";
  name "T5138264B";
  from "L3104125";
  to "X3104125B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337679A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337679A";
  name "T5337679A";
  from "L3010559";
  to "X3010559A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21357984C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21357984C";
  name "T21357984C";
  from "L2897790";
  to "X2897790C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260553C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260553C";
  name "T5260553C";
  from "L2711225";
  to "X2711225C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293523A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293523A";
  name "T5293523A";
  from "L2766729";
  to "X2766729A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5302507B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5302507B";
  name "T5302507B";
  from "L3235275";
  to "X3235275B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224387019A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224387019A";
  name "T2224387019A";
  from "L3728038";
  to "X3728038A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5355431C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5355431C";
  name "T5355431C";
  from "L3048222";
  to "X3048222C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138404C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138404C";
  name "T5138404C";
  from "L2841630";
  to "X2841630C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138574A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138574A";
  name "T5138574A";
  from "L2991907";
  to "X2991907A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138466C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138466C";
  name "T5138466C";
  from "L2973144";
  to "X2973144C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21397721A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21397721A";
  name "T21397721A";
  from "L3178976";
  to "X3178976A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337684A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337684A";
  name "T5337684A";
  from "L3159448";
  to "X3159448A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5339051C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5339051C";
  name "T5339051C";
  from "L3231255";
  to "X3231255C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5337623C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5337623C";
  name "T5337623C";
  from "L3197626";
  to "X3197626C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575B__ps__T226308725B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerB_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575B__ps__T226308725B";
  name "T226308725B";
  from "L2802480";
  to "X2802480B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356804A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356804A";
  name "T5356804A";
  from "L2823544";
  to "X2823544A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355604B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355604B";
  name "T5355604B";
  from "L2841624";
  to "X2841624B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T21459660C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T21459660C";
  name "T21459660C";
  from "L3101194";
  to "X3101194C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5337636C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5337636C";
  name "T5337636C";
  from "L2841619";
  to "X2841619C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260505C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260505C";
  name "T5260505C";
  from "L2861218";
  to "X2861218C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5325245B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5325245B";
  name "T5325245B";
  from "L2710513";
  to "X2710513B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21385192C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21385192C";
  name "T21385192C";
  from "L2879062";
  to "X2879062C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5260496B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5260496B";
  name "T5260496B";
  from "L2879767";
  to "X2879767B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21399220C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21399220C";
  name "T21399220C";
  from "L2766725";
  to "X2766725C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5337655C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5337655C";
  name "T5337655C";
  from "L3141396";
  to "X3141396C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5330122B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5330122B";
  name "T5330122B";
  from "L2879752";
  to "X2879752B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T28148060C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T28148060C";
  name "T28148060C";
  from "L2991940";
  to "X2991940C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5302674A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5302674A";
  name "T5302674A";
  from "L2673321";
  to "X2673321A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355601B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355601B";
  name "T5355601B";
  from "L2673326";
  to "X2673326B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T225533703C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T225533703C";
  name "T225533703C";
  from "L2925506";
  to "X2925506C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5356814C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5356814C";
  name "T5356814C";
  from "L2730106";
  to "X2730106C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226196648A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226196648A";
  name "T226196648A";
  from "L2820556";
  to "X2820556A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5321861C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5321861C";
  name "T5321861C";
  from "L3235248";
  to "X3235248C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355840B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355840B";
  name "T5355840B";
  from "L2822871";
  to "X2822871B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21243817A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21243817A";
  name "T21243817A";
  from "L2955076";
  to "X2955076A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260589B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260589B";
  name "T5260589B";
  from "L2955005";
  to "X2955005B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338961C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338961C";
  name "T5338961C";
  from "L3254208";
  to "X3254208C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337723A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337723A";
  name "T5337723A";
  from "L3178978";
  to "X3178978A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138573A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138573A";
  name "T5138573A";
  from "L3235253";
  to "X3235253A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5321888C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5321888C";
  name "T5321888C";
  from "L3235241";
  to "X3235241C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T28148580B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T28148580B";
  name "T28148580B";
  from "L3197636";
  to "X3197636B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T28126875B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T28126875B";
  name "T28126875B";
  from "L3066811";
  to "X3066811B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T2224192013A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T2224192013A";
  name "T2224192013A";
  from "L3632979";
  to "X3632979A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260532C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260532C";
  name "T5260532C";
  from "L3086074";
  to "X3086074C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21389831A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21389831A";
  name "T21389831A";
  from "L2674051";
  to "X2674051A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21396331B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21396331B";
  name "T21396331B";
  from "L3178981";
  to "X3178981B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T227732939B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T227732939B";
  name "T227732939B";
  from "L3046854";
  to "X3046854B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5321856B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5321856B";
  name "T5321856B";
  from "L2860506";
  to "X2860506B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260625C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260625C";
  name "T5260625C";
  from "L3048966";
  to "X3048966C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5338950B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5338950B";
  name "T5338950B";
  from "L2822872";
  to "X2822872B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T226194419C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T226194419C";
  name "T226194419C";
  from "L3214071";
  to "X3214071C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5275247B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5275247B";
  name "T5275247B";
  from "L2786273";
  to "X2786273B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260518C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260518C";
  name "T5260518C";
  from "L3104853";
  to "X3104853C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138259C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138259C";
  name "T5138259C";
  from "L2973158";
  to "X2973158C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338926A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338926A";
  name "T5338926A";
  from "L3216123";
  to "X3216123A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5321855B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5321855B";
  name "T5321855B";
  from "L2860485";
  to "X2860485B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356800A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356800A";
  name "T5356800A";
  from "L3235946";
  to "X3235946A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5339047A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5339047A";
  name "T5339047A";
  from "L2973148";
  to "X2973148A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5321894C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5321894C";
  name "T5321894C";
  from "L3066829";
  to "X3066829C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337627C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337627C";
  name "T5337627C";
  from "L3085393";
  to "X3085393C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5355358B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5355358B";
  name "T5355358B";
  from "L2673322";
  to "X2673322B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T22112371533C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T22112371533C";
  name "T22112371533C";
  from "L3263051";
  to "X3263051C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323274B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323274B";
  name "T5323274B";
  from "L2860500";
  to "X2860500B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21396015A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21396015A";
  name "T21396015A";
  from "L3048211";
  to "X3048211A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224387074A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224387074A";
  name "T2224387074A";
  from "L3728041";
  to "X3728041A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323237B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323237B";
  name "T5323237B";
  from "L3048199";
  to "X3048199B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5338949B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5338949B";
  name "T5338949B";
  from "L3104136";
  to "X3104136B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356015A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356015A";
  name "T5356015A";
  from "L2916599";
  to "X2916599A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138718C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138718C";
  name "T5138718C";
  from "L3104134";
  to "X3104134C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338959C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338959C";
  name "T5338959C";
  from "L2954344";
  to "X2954344C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5157718B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5157718B";
  name "T5157718B";
  from "L3142099";
  to "X3142099B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5321884C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5321884C";
  name "T5321884C";
  from "L2710515";
  to "X2710515C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5207286C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5207286C";
  name "T5207286C";
  from "L3011298";
  to "X3011298C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5323263A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5323263A";
  name "T5323263A";
  from "L3066812";
  to "X3066812A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21399707A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21399707A";
  name "T21399707A";
  from "L3141403";
  to "X3141403A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T226191772C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T226191772C";
  name "T226191772C";
  from "L3120484";
  to "X3120484C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5293667A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5293667A";
  name "T5293667A";
  from "L2860504";
  to "X2860504A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5293424C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5293424C";
  name "T5293424C";
  from "L2766750";
  to "X2766750C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337709B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337709B";
  name "T5337709B";
  from "L2879077";
  to "X2879077B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5323391B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5323391B";
  name "T5323391B";
  from "L3159037";
  to "X3159037B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T28147899C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T28147899C";
  name "T28147899C";
  from "L3160793";
  to "X3160793C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T226308717A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T226308717A";
  name "T226308717A";
  from "L3233412";
  to "X3233412A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T28147018B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T28147018B";
  name "T28147018B";
  from "L2841620";
  to "X2841620B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21396815C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21396815C";
  name "T21396815C";
  from "L3253995";
  to "X3253995C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5247184C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5247184C";
  name "T5247184C";
  from "L2936279";
  to "X2936279C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5339043C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5339043C";
  name "T5339043C";
  from "L2804277";
  to "X2804277C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302405A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302405A";
  name "T5302405A";
  from "L2860489";
  to "X2860489A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T227917127C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T227917127C";
  name "T227917127C";
  from "L2690868";
  to "X2690868C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5356788C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5356788C";
  name "T5356788C";
  from "L3176661";
  to "X3176661C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5321886C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5321886C";
  name "T5321886C";
  from "L2766746";
  to "X2766746C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5293657B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5293657B";
  name "T5293657B";
  from "L3189189";
  to "X3189189B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5138237B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5138237B";
  name "T5138237B";
  from "L3048196";
  to "X3048196B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5310560A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5310560A";
  name "T5310560A";
  from "L2879074";
  to "X2879074A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260598A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260598A";
  name "T5260598A";
  from "L3067478";
  to "X3067478A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5302373B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5302373B";
  name "T5302373B";
  from "L2766726";
  to "X2766726B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5260476A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5260476A";
  name "T5260476A";
  from "L2936271";
  to "X2936271A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21389092B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21389092B";
  name "T21389092B";
  from "L2917328";
  to "X2917328B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5356063C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5356063C";
  name "T5356063C";
  from "L3160103";
  to "X3160103C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T2223878647B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T2223878647B";
  name "T2223878647B";
  from "L3448661";
  to "X3448661B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5354851B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5354851B";
  name "T5354851B";
  from "L2991901";
  to "X2991901B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T5338997B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T5338997B";
  name "T5338997B";
  from "L2860499";
  to "X2860499B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T226193422B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T226193422B";
  name "T226193422B";
  from "L2726975";
  to "X2726975B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391745B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391745B";
  name "T5391745B";
  from "L2673300";
  to "X2673300B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5251855C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5251855C";
  name "T5251855C";
  from "L2730107";
  to "X2730107C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5339006B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5339006B";
  name "T5339006B";
  from "L2916619";
  to "X2916619B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5355437C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5355437C";
  name "T5355437C";
  from "L2710525";
  to "X2710525C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391752B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391752B";
  name "T5391752B";
  from "L2804260";
  to "X2804260B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338920A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338920A";
  name "T5338920A";
  from "L3197631";
  to "X3197631A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338925A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338925A";
  name "T5338925A";
  from "L2973153";
  to "X2973153A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138685A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138685A";
  name "T5138685A";
  from "L3122813";
  to "X3122813A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5338992B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5338992B";
  name "T5338992B";
  from "L2935567";
  to "X2935567B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260513C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260513C";
  name "T5260513C";
  from "L2917336";
  to "X2917336C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302809C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302809C";
  name "T5302809C";
  from "L2954350";
  to "X2954350C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323388B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323388B";
  name "T5323388B";
  from "L3234185";
  to "X3234185B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138265A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138265A";
  name "T5138265A";
  from "L3160107";
  to "X3160107A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338970A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338970A";
  name "T5338970A";
  from "L3141401";
  to "X3141401A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T228445756C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T228445756C";
  name "T228445756C";
  from "L2972704";
  to "X2972704C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138771A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138771A";
  name "T5138771A";
  from "L3197644";
  to "X3197644A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21471907A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21471907A";
  name "T21471907A";
  from "L2897805";
  to "X2897805A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T22112168880C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T22112168880C";
  name "T22112168880C";
  from "L2766499";
  to "X2766499C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302469A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302469A";
  name "T5302469A";
  from "L3104132";
  to "X3104132A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323286B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323286B";
  name "T5323286B";
  from "L2989564";
  to "X2989564B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5302735A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5302735A";
  name "T5302735A";
  from "L2991923";
  to "X2991923A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5260529C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5260529C";
  name "T5260529C";
  from "L3217053";
  to "X3217053C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5338933B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5338933B";
  name "T5338933B";
  from "L3216345";
  to "X3216345B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5247059A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5247059A";
  name "T5247059A";
  from "L2766721";
  to "X2766721A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T226024307B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T226024307B";
  name "T226024307B";
  from "L3119793";
  to "X3119793B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5294788A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5294788A";
  name "T5294788A";
  from "L2821010";
  to "X2821010A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5321890C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5321890C";
  name "T5321890C";
  from "L3104118";
  to "X3104118C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337678A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337678A";
  name "T5337678A";
  from "L3160101";
  to "X3160101A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5328364C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5328364C";
  name "T5328364C";
  from "L2692633";
  to "X2692633C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138374C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138374C";
  name "T5138374C";
  from "L2691950";
  to "X2691950C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5355603B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5355603B";
  name "T5355603B";
  from "L3160108";
  to "X3160108B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5338999B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5338999B";
  name "T5338999B";
  from "L2822873";
  to "X2822873B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5260586B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5260586B";
  name "T5260586B";
  from "L3048887";
  to "X3048887B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5338995B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5338995B";
  name "T5338995B";
  from "L3254227";
  to "X3254227B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5260484A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5260484A";
  name "T5260484A";
  from "L2992624";
  to "X2992624A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T227100746A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T227100746A";
  name "T227100746A";
  from "L3226771";
  to "X3226771A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5356794C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5356794C";
  name "T5356794C";
  from "L3086002";
  to "X3086002C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5351020C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5351020C";
  name "T5351020C";
  from "L3045895";
  to "X3045895C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5338935B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5338935B";
  name "T5338935B";
  from "L2973160";
  to "X2973160B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226193078A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226193078A";
  name "T226193078A";
  from "L2764403";
  to "X2764403A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T21031694B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T21031694B";
  name "T21031694B";
  from "L3122812";
  to "X3122812B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T226193892B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T226193892B";
  name "T226193892B";
  from "L3176660";
  to "X3176660B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21399619C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21399619C";
  name "T21399619C";
  from "L2991943";
  to "X2991943C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5321887C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5321887C";
  name "T5321887C";
  from "L2691941";
  to "X2691941C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T225534325A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T225534325A";
  name "T225534325A";
  from "L2983432";
  to "X2983432A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T228219458B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T228219458B";
  name "T228219458B";
  from "L3215549";
  to "X3215549B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260543C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260543C";
  name "T5260543C";
  from "L2955077";
  to "X2955077C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337722A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337722A";
  name "T5337722A";
  from "L2973157";
  to "X2973157A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138379C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138379C";
  name "T5138379C";
  from "L2691951";
  to "X2691951C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260480C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260480C";
  name "T5260480C";
  from "L3030199";
  to "X3030199C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21389307C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21389307C";
  name "T21389307C";
  from "L2692655";
  to "X2692655C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21399752A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21399752A";
  name "T21399752A";
  from "L2785546";
  to "X2785546A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21400185A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21400185A";
  name "T21400185A";
  from "L2935559";
  to "X2935559A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338927A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338927A";
  name "T5338927A";
  from "L2972930";
  to "X2972930A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5338922B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5338922B";
  name "T5338922B";
  from "L2822866";
  to "X2822866B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T21382813A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T21382813A";
  name "T21382813A";
  from "L2748781";
  to "X2748781A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T2224230651C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T2224230651C";
  name "T2224230651C";
  from "L3645810";
  to "X3645810C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138380C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138380C";
  name "T5138380C";
  from "L2879076";
  to "X2879076C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21031684A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21031684A";
  name "T21031684A";
  from "L2841616";
  to "X2841616A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5338921A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5338921A";
  name "T5338921A";
  from "L2935554";
  to "X2935554A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337724A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337724A";
  name "T5337724A";
  from "L2879075";
  to "X2879075A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T28150292A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T28150292A";
  name "T28150292A";
  from "L2839305";
  to "X2839305A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21249674B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21249674B";
  name "T21249674B";
  from "L2879753";
  to "X2879753B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5138567A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5138567A";
  name "T5138567A";
  from "L2748129";
  to "X2748129A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5247060A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5247060A";
  name "T5247060A";
  from "L2991906";
  to "X2991906A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391737B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391737B";
  name "T5391737B";
  from "L2804247";
  to "X2804247B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T226194280B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T226194280B";
  name "T226194280B";
  from "L3195318";
  to "X3195318B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5251856C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5251856C";
  name "T5251856C";
  from "L3048888";
  to "X3048888C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5274903C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5274903C";
  name "T5274903C";
  from "L2935552";
  to "X2935552C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T226193345A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T226193345A";
  name "T226193345A";
  from "L2876797";
  to "X2876797A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391765B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391765B";
  name "T5391765B";
  from "L3085389";
  to "X3085389B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323403B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323403B";
  name "T5323403B";
  from "L2916603";
  to "X2916603B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21209868A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21209868A";
  name "T21209868A";
  from "L2710518";
  to "X2710518A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260573C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260573C";
  name "T5260573C";
  from "L3160896";
  to "X3160896C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5302858C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5302858C";
  name "T5302858C";
  from "L2897776";
  to "X2897776C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T225940756B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T225940756B";
  name "T225940756B";
  from "L2913406";
  to "X2913406B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5392036B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5392036B";
  name "T5392036B";
  from "L2991915";
  to "X2991915B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5260500B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5260500B";
  name "T5260500B";
  from "L2711224";
  to "X2711224B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T28128007C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T28128007C";
  name "T28128007C";
  from "L2897766";
  to "X2897766C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138342C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138342C";
  name "T5138342C";
  from "L2897775";
  to "X2897775C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5391736B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5391736B";
  name "T5391736B";
  from "L3029495";
  to "X3029495B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T225571871B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T225571871B";
  name "T225571871B";
  from "L2911069";
  to "X2911069B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338893A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338893A";
  name "T5338893A";
  from "L3197633";
  to "X3197633A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T21373784A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T21373784A";
  name "T21373784A";
  from "L3066817";
  to "X3066817A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T21455388C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T21455388C";
  name "T21455388C";
  from "L2879089";
  to "X2879089C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226193662A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226193662A";
  name "T226193662A";
  from "L3195315";
  to "X3195315A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5355943C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5355943C";
  name "T5355943C";
  from "L2785529";
  to "X2785529C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260627A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260627A";
  name "T5260627A";
  from "L2992656";
  to "X2992656A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5260650A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5260650A";
  name "T5260650A";
  from "L2692661";
  to "X2692661A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5339019A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5339019A";
  name "T5339019A";
  from "L3160114";
  to "X3160114A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337728A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337728A";
  name "T5337728A";
  from "L3082992";
  to "X3082992A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391744B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391744B";
  name "T5391744B";
  from "L2710537";
  to "X2710537B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5293487B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5293487B";
  name "T5293487B";
  from "L3254238";
  to "X3254238B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T227447984C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T227447984C";
  name "T227447984C";
  from "L2862616";
  to "X2862616C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5302374B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5302374B";
  name "T5302374B";
  from "L2785526";
  to "X2785526B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T227921427A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T227921427A";
  name "T227921427A";
  from "L2915542";
  to "X2915542A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T227921427B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T227921427B";
  name "T227921427B";
  from "L2915542";
  to "X2915542B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T227921427C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T227921427C";
  name "T227921427C";
  from "L2915542";
  to "X2915542C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5310561A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5310561A";
  name "T5310561A";
  from "L3122820";
  to "X3122820A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338966C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338966C";
  name "T5338966C";
  from "L3029505";
  to "X3029505C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T28127681B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T28127681B";
  name "T28127681B";
  from "L2785522";
  to "X2785522B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21474614C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21474614C";
  name "T21474614C";
  from "L2710543";
  to "X2710543C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260503B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260503B";
  name "T5260503B";
  from "L2917310";
  to "X2917310B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226159329A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226159329A";
  name "T226159329A";
  from "L3082993";
  to "X3082993A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224386617A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224386617A";
  name "T2224386617A";
  from "L3729298";
  to "X3729298A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337619A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337619A";
  name "T5337619A";
  from "L2990826";
  to "X2990826A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337619B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337619B";
  name "T5337619B";
  from "L2990826";
  to "X2990826B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337619C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337619C";
  name "T5337619C";
  from "L2990826";
  to "X2990826C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338985A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338985A";
  name "T5338985A";
  from "L2897792";
  to "X2897792A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302509C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302509C";
  name "T5302509C";
  from "L2804261";
  to "X2804261C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T227100753A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T227100753A";
  name "T227100753A";
  from "L3189190";
  to "X3189190A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5355375A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5355375A";
  name "T5355375A";
  from "L2689691";
  to "X2689691A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293681A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293681A";
  name "T5293681A";
  from "L3195751";
  to "X3195751A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5338957C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5338957C";
  name "T5338957C";
  from "L2785517";
  to "X2785517C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5275007C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5275007C";
  name "T5275007C";
  from "L2916606";
  to "X2916606C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21399112C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21399112C";
  name "T21399112C";
  from "L3254217";
  to "X3254217C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21380156B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21380156B";
  name "T21380156B";
  from "L2841641";
  to "X2841641B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5321840B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5321840B";
  name "T5321840B";
  from "L2804256";
  to "X2804256B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T28120183C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T28120183C";
  name "T28120183C";
  from "L3122818";
  to "X3122818C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302732A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302732A";
  name "T5302732A";
  from "L2691953";
  to "X2691953A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5260487A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5260487A";
  name "T5260487A";
  from "L2692654";
  to "X2692654A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323279B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323279B";
  name "T5323279B";
  from "L3235246";
  to "X3235246B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5260542A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5260542A";
  name "T5260542A";
  from "L2955078";
  to "X2955078A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T226311345B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T226311345B";
  name "T226311345B";
  from "L3139598";
  to "X3139598B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T21459651C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T21459651C";
  name "T21459651C";
  from "L2763812";
  to "X2763812C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5351019C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5351019C";
  name "T5351019C";
  from "L2767414";
  to "X2767414C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391749B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391749B";
  name "T5391749B";
  from "L2991918";
  to "X2991918B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5321159A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5321159A";
  name "T5321159A";
  from "L3008248";
  to "X3008248A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5260515A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5260515A";
  name "T5260515A";
  from "L3160865";
  to "X3160865A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355606B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355606B";
  name "T5355606B";
  from "L3029510";
  to "X3029510B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5321891C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5321891C";
  name "T5321891C";
  from "L2748126";
  to "X2748126C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21399826A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21399826A";
  name "T21399826A";
  from "L3216358";
  to "X3216358A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5260458B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5260458B";
  name "T5260458B";
  from "L2936276";
  to "X2936276B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T22112168874C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T22112168874C";
  name "T22112168874C";
  from "L2729207";
  to "X2729207C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337634C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337634C";
  name "T5337634C";
  from "L2897768";
  to "X2897768C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21386065C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21386065C";
  name "T21386065C";
  from "L2917255";
  to "X2917255C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T226192890C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T226192890C";
  name "T226192890C";
  from "L2933120";
  to "X2933120C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T225498968B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T225498968B";
  name "T225498968B";
  from "L2684420";
  to "X2684420B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5391986A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5391986A";
  name "T5391986A";
  from "L2766723";
  to "X2766723A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5138645B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5138645B";
  name "T5138645B";
  from "L3104120";
  to "X3104120B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337693B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337693B";
  name "T5337693B";
  from "L3066813";
  to "X3066813B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323236B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323236B";
  name "T5323236B";
  from "L2822860";
  to "X2822860B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226197070A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226197070A";
  name "T226197070A";
  from "L2933135";
  to "X2933135A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224237384A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224237384A";
  name "T2224237384A";
  from "L3649298";
  to "X3649298A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391755B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391755B";
  name "T5391755B";
  from "L3104130";
  to "X3104130B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338986A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338986A";
  name "T5338986A";
  from "L2785538";
  to "X2785538A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5293423B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5293423B";
  name "T5293423B";
  from "L3122849";
  to "X3122849B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260475A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260475A";
  name "T5260475A";
  from "L2879794";
  to "X2879794A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5338894A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5338894A";
  name "T5338894A";
  from "L2879069";
  to "X2879069A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138560A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138560A";
  name "T5138560A";
  from "L3104113";
  to "X3104113A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260473A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260473A";
  name "T5260473A";
  from "L2861222";
  to "X2861222A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T21197413C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T21197413C";
  name "T21197413C";
  from "L3141411";
  to "X3141411C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5294843A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5294843A";
  name "T5294843A";
  from "L3178982";
  to "X3178982A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5247036C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5247036C";
  name "T5247036C";
  from "L3029498";
  to "X3029498C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5355843A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5355843A";
  name "T5355843A";
  from "L2952013";
  to "X2952013A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391751B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391751B";
  name "T5391751B";
  from "L2860488";
  to "X2860488B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5302812C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5302812C";
  name "T5302812C";
  from "L2691945";
  to "X2691945C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T226308731A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T226308731A";
  name "T226308731A";
  from "L3214549";
  to "X3214549A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21396867A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21396867A";
  name "T21396867A";
  from "L2710536";
  to "X2710536A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356811A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356811A";
  name "T5356811A";
  from "L2804956";
  to "X2804956A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302811C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302811C";
  name "T5302811C";
  from "L3160105";
  to "X3160105C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5294845A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5294845A";
  name "T5294845A";
  from "L3010563";
  to "X3010563A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224237380A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224237380A";
  name "T2224237380A";
  from "L3649297";
  to "X3649297A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21386877A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21386877A";
  name "T21386877A";
  from "L2823611";
  to "X2823611A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138586C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138586C";
  name "T5138586C";
  from "L2860487";
  to "X2860487C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5247122B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5247122B";
  name "T5247122B";
  from "L3197629";
  to "X3197629B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323400B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323400B";
  name "T5323400B";
  from "L2691943";
  to "X2691943B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21397029A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21397029A";
  name "T21397029A";
  from "L2673311";
  to "X2673311A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5356791C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5356791C";
  name "T5356791C";
  from "L2767343";
  to "X2767343C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337646B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337646B";
  name "T5337646B";
  from "L2879063";
  to "X2879063B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5138716C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5138716C";
  name "T5138716C";
  from "L3254219";
  to "X3254219C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5339004B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5339004B";
  name "T5339004B";
  from "L3197653";
  to "X3197653B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355602B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355602B";
  name "T5355602B";
  from "L3251806";
  to "X3251806B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5337653B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5337653B";
  name "T5337653B";
  from "L2673308";
  to "X2673308B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323233B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323233B";
  name "T5323233B";
  from "L3254203";
  to "X3254203B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T28120126A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T28120126A";
  name "T28120126A";
  from "L2814529";
  to "X2814529A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T28120126B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T28120126B";
  name "T28120126B";
  from "L2814529";
  to "X2814529B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T28120126C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T28120126C";
  name "T28120126C";
  from "L2814529";
  to "X2814529C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "55A__ps__T5223658A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 15;
  powerA_rating 5.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "5184000+2073600j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "55A__ps__T5223658A";
  name "T5223658A";
  from "L2823592";
  to "X2823592A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5138652C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5138652C";
  name "T5138652C";
  from "L2766718";
  to "X2766718C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T227678342C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T227678342C";
  name "T227678342C";
  from "L2727795";
  to "X2727795C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21249647B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21249647B";
  name "T21249647B";
  from "L2955055";
  to "X2955055B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337700B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337700B";
  name "T5337700B";
  from "L2766722";
  to "X2766722B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5356790C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5356790C";
  name "T5356790C";
  from "L2804957";
  to "X2804957C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302392A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302392A";
  name "T5302392A";
  from "L3010570";
  to "X3010570A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224237391A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224237391A";
  name "T2224237391A";
  from "L3649299";
  to "X3649299A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138470C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138470C";
  name "T5138470C";
  from "L2766717";
  to "X2766717C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260581C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260581C";
  name "T5260581C";
  from "L3254870";
  to "X3254870C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T226191951B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T226191951B";
  name "T226191951B";
  from "L2801895";
  to "X2801895B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5392037B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5392037B";
  name "T5392037B";
  from "L2673320";
  to "X2673320B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5138797B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5138797B";
  name "T5138797B";
  from "L3198358";
  to "X3198358B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5251857C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5251857C";
  name "T5251857C";
  from "L3064514";
  to "X3064514C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293644A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293644A";
  name "T5293644A";
  from "L2729429";
  to "X2729429A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21396606C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21396606C";
  name "T21396606C";
  from "L2785525";
  to "X2785525C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21395720C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21395720C";
  name "T21395720C";
  from "L2860492";
  to "X2860492C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5338897A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5338897A";
  name "T5338897A";
  from "L2973154";
  to "X2973154A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5355935A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5355935A";
  name "T5355935A";
  from "L2691973";
  to "X2691973A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5274988C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5274988C";
  name "T5274988C";
  from "L3085394";
  to "X3085394C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5323282B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5323282B";
  name "T5323282B";
  from "L2897791";
  to "X2897791B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T226109079A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T226109079A";
  name "T226109079A";
  from "L2726983";
  to "X2726983A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5207287B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5207287B";
  name "T5207287B";
  from "L2711234";
  to "X2711234B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302510C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302510C";
  name "T5302510C";
  from "L3178980";
  to "X3178980C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224387053A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224387053A";
  name "T2224387053A";
  from "L3728039";
  to "X3728039A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5260631A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5260631A";
  name "T5260631A";
  from "L2786266";
  to "X2786266A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355618B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355618B";
  name "T5355618B";
  from "L2954338";
  to "X2954338B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260575B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260575B";
  name "T5260575B";
  from "L3254869";
  to "X3254869B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5350993C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5350993C";
  name "T5350993C";
  from "L3198356";
  to "X3198356C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5260481C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5260481C";
  name "T5260481C";
  from "L2730163";
  to "X2730163C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5260641B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5260641B";
  name "T5260641B";
  from "L3048965";
  to "X3048965B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5337650A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5337650A";
  name "T5337650A";
  from "L3010561";
  to "X3010561A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355780B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355780B";
  name "T5355780B";
  from "L3160102";
  to "X3160102B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5275002C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5275002C";
  name "T5275002C";
  from "L3066806";
  to "X3066806C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T21452406B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T21452406B";
  name "T21452406B";
  from "L3216361";
  to "X3216361B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T21399326C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T21399326C";
  name "T21399326C";
  from "L2879092";
  to "X2879092C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5338964C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5338964C";
  name "T5338964C";
  from "L3104117";
  to "X3104117C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T28119958B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T28119958B";
  name "T28119958B";
  from "L2935568";
  to "X2935568B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21381118B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21381118B";
  name "T21381118B";
  from "L2710530";
  to "X2710530B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337673A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337673A";
  name "T5337673A";
  from "L2841618";
  to "X2841618A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224387138A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224387138A";
  name "T2224387138A";
  from "L3728043";
  to "X3728043A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323243B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323243B";
  name "T5323243B";
  from "L2897765";
  to "X2897765B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138564A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138564A";
  name "T5138564A";
  from "L2804283";
  to "X2804283A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T223400157C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T223400157C";
  name "T223400157C";
  from "L3150961";
  to "X3150961C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T227989724B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T227989724B";
  name "T227989724B";
  from "L2859391";
  to "X2859391B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355592B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355592B";
  name "T5355592B";
  from "L3254206";
  to "X3254206B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138565A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138565A";
  name "T5138565A";
  from "L3104122";
  to "X3104122A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138720A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138720A";
  name "T5138720A";
  from "L3254218";
  to "X3254218A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5338913B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5338913B";
  name "T5338913B";
  from "L2804255";
  to "X2804255B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21470326A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21470326A";
  name "T21470326A";
  from "L2766748";
  to "X2766748A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355600B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355600B";
  name "T5355600B";
  from "L2691938";
  to "X2691938B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T226308728A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T226308728A";
  name "T226308728A";
  from "L3027671";
  to "X3027671A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5323265B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5323265B";
  name "T5323265B";
  from "L2860501";
  to "X2860501B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391750B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391750B";
  name "T5391750B";
  from "L2897764";
  to "X2897764B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5260494B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5260494B";
  name "T5260494B";
  from "L3068944";
  to "X3068944B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5138770A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5138770A";
  name "T5138770A";
  from "L2897781";
  to "X2897781A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302637A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302637A";
  name "T5302637A";
  from "L2748132";
  to "X2748132A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5302367B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5302367B";
  name "T5302367B";
  from "L2766727";
  to "X2766727B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5391739B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5391739B";
  name "T5391739B";
  from "L2954339";
  to "X2954339B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T28120855A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T28120855A";
  name "T28120855A";
  from "L2673316";
  to "X2673316A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224237713A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224237713A";
  name "T2224237713A";
  from "L3649304";
  to "X3649304A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5323241B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5323241B";
  name "T5323241B";
  from "L2710508";
  to "X2710508B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5138679A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5138679A";
  name "T5138679A";
  from "L2710520";
  to "X2710520A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302813C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302813C";
  name "T5302813C";
  from "L3010567";
  to "X3010567C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T226193745B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T226193745B";
  name "T226193745B";
  from "L2876798";
  to "X2876798B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T228314460C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T228314460C";
  name "T228314460C";
  from "L3253570";
  to "X3253570C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5391977A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5391977A";
  name "T5391977A";
  from "L3216350";
  to "X3216350A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5321854B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5321854B";
  name "T5321854B";
  from "L2804257";
  to "X2804257B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5356789C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5356789C";
  name "T5356789C";
  from "L3048937";
  to "X3048937C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5338973A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5338973A";
  name "T5338973A";
  from "L2748157";
  to "X2748157A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T226193838C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T226193838C";
  name "T226193838C";
  from "L3008237";
  to "X3008237C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5293652A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5293652A";
  name "T5293652A";
  from "L3235258";
  to "X3235258A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5293652B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5293652B";
  name "T5293652B";
  from "L3235258";
  to "X3235258B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5293652C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5293652C";
  name "T5293652C";
  from "L3235258";
  to "X3235258C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338978C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338978C";
  name "T5338978C";
  from "L2766738";
  to "X2766738C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5337703B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5337703B";
  name "T5337703B";
  from "L2691948";
  to "X2691948B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21393570C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21393570C";
  name "T21393570C";
  from "L2674052";
  to "X2674052C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T0107693B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T0107693B";
  name "T0107693B";
  from "L3160868";
  to "X3160868B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T28128464C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T28128464C";
  name "T28128464C";
  from "L3048889";
  to "X3048889C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260572C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260572C";
  name "T5260572C";
  from "L3236004";
  to "X3236004C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "55B__ps__T5293519B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 15;
  powerB_rating 5.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "5184000+2073600j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "55B__ps__T5293519B";
  name "T5293519B";
  from "L3235255";
  to "X3235255B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21386157A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21386157A";
  name "T21386157A";
  from "L3067447";
  to "X3067447A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T226163575B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T226163575B";
  name "T226163575B";
  from "L2989432";
  to "X2989432B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T5302514A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T5302514A";
  name "T5302514A";
  from "L2973164";
  to "X2973164A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138343C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138343C";
  name "T5138343C";
  from "L3010565";
  to "X3010565C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "55B__ps__T226192762B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 15;
  powerB_rating 5.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "5184000+2073600j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "55B__ps__T226192762B";
  name "T226192762B";
  from "L2689678";
  to "X2689678B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5157717B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5157717B";
  name "T5157717B";
  from "L2748840";
  to "X2748840B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5260602B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5260602B";
  name "T5260602B";
  from "L2989566";
  to "X2989566B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5138416C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5138416C";
  name "T5138416C";
  from "L3141388";
  to "X3141388C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21397771A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21397771A";
  name "T21397771A";
  from "L2673317";
  to "X2673317A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T21399171C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T21399171C";
  name "T21399171C";
  from "L2822870";
  to "X2822870C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T226191779C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T226191779C";
  name "T226191779C";
  from "L2745799";
  to "X2745799C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5207291C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5207291C";
  name "T5207291C";
  from "L2786274";
  to "X2786274C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5302679A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5302679A";
  name "T5302679A";
  from "L2897772";
  to "X2897772A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5441854C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5441854C";
  name "T5441854C";
  from "L2935566";
  to "X2935566C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T228532641A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T228532641A";
  name "T228532641A";
  from "L3091052";
  to "X3091052A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138776C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138776C";
  name "T5138776C";
  from "L3010566";
  to "X3010566C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5302410A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5302410A";
  name "T5302410A";
  from "L3104131";
  to "X3104131A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5356010A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5356010A";
  name "T5356010A";
  from "L3216336";
  to "X3216336A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T226192994A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T226192994A";
  name "T226192994A";
  from "L2858166";
  to "X2858166A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337629C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337629C";
  name "T5337629C";
  from "L2748128";
  to "X2748128C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5338967C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5338967C";
  name "T5338967C";
  from "L2673318";
  to "X2673318C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21397304A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21397304A";
  name "T21397304A";
  from "L2973169";
  to "X2973169A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5310570A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5310570A";
  name "T5310570A";
  from "L3160106";
  to "X3160106A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5260637C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5260637C";
  name "T5260637C";
  from "L2842384";
  to "X2842384C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5260577C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5260577C";
  name "T5260577C";
  from "L2767341";
  to "X2767341C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T5293658C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T5293658C";
  name "T5293658C";
  from "L3189188";
  to "X3189188C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21482279A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21482279A";
  name "T21482279A";
  from "L2710544";
  to "X2710544A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21015706A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21015706A";
  name "T21015706A";
  from "L3160123";
  to "X3160123A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5355607B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5355607B";
  name "T5355607B";
  from "L2991927";
  to "X2991927B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21483138A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21483138A";
  name "T21483138A";
  from "L3122847";
  to "X3122847A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T226192492B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T226192492B";
  name "T226192492B";
  from "L3008232";
  to "X3008232B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5260591B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5260591B";
  name "T5260591B";
  from "L3179607";
  to "X3179607B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5293486C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5293486C";
  name "T5293486C";
  from "L2673346";
  to "X2673346C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337690B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337690B";
  name "T5337690B";
  from "L3104127";
  to "X3104127B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T5356805A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T5356805A";
  name "T5356805A";
  from "L3195321";
  to "X3195321A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5338963C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5338963C";
  name "T5338963C";
  from "L2673303";
  to "X2673303C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5294789A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5294789A";
  name "T5294789A";
  from "L2895461";
  to "X2895461A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T226192684A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T226192684A";
  name "T226192684A";
  from "L3027116";
  to "X3027116A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21475841A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21475841A";
  name "T21475841A";
  from "L2992657";
  to "X2992657A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5337642C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5337642C";
  name "T5337642C";
  from "L3104154";
  to "X3104154C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21451973B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21451973B";
  name "T21451973B";
  from "L3010580";
  to "X3010580B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224386863A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224386863A";
  name "T2224386863A";
  from "L3727710";
  to "X3727710A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5351021C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5351021C";
  name "T5351021C";
  from "L2692664";
  to "X2692664C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T21384099A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T21384099A";
  name "T21384099A";
  from "L3215385";
  to "X3215385A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050B__ps__T21384099B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerB_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050B__ps__T21384099B";
  name "T21384099B";
  from "L3215385";
  to "X3215385B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T21384099C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T21384099C";
  name "T21384099C";
  from "L3215385";
  to "X3215385C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T21397645A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T21397645A";
  name "T21397645A";
  from "L2860493";
  to "X2860493A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T227896008C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T227896008C";
  name "T227896008C";
  from "L3177881";
  to "X3177881C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224386842A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224386842A";
  name "T2224386842A";
  from "L3727709";
  to "X3727709A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5138752B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5138752B";
  name "T5138752B";
  from "L2785528";
  to "X2785528B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5339012B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5339012B";
  name "T5339012B";
  from "L2973171";
  to "X2973171B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138412C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138412C";
  name "T5138412C";
  from "L2785523";
  to "X2785523C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T2224237546A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T2224237546A";
  name "T2224237546A";
  from "L3649300";
  to "X3649300A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5302861C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5302861C";
  name "T5302861C";
  from "L2748133";
  to "X2748133C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T21399630A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T21399630A";
  name "T21399630A";
  from "L3233353";
  to "X3233353A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337705B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337705B";
  name "T5337705B";
  from "L2785547";
  to "X2785547B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5323277B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5323277B";
  name "T5323277B";
  from "L2897800";
  to "X2897800B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337652B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337652B";
  name "T5337652B";
  from "L2991939";
  to "X2991939B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T225571845B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T225571845B";
  name "T225571845B";
  from "L2948732";
  to "X2948732B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5247162B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5247162B";
  name "T5247162B";
  from "L0247162";
  to "X0247162B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5247126B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5247126B";
  name "T5247126B";
  from "L2879065";
  to "X2879065B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5138561A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5138561A";
  name "T5138561A";
  from "L3104121";
  to "X3104121A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5293425A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5293425A";
  name "T5293425A";
  from "L2763153";
  to "X2763153A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5294786C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5294786C";
  name "T5294786C";
  from "L2766724";
  to "X2766724C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5260491C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5260491C";
  name "T5260491C";
  from "L2805031";
  to "X2805031C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5275248B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5275248B";
  name "T5275248B";
  from "L2805036";
  to "X2805036B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5339044C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5339044C";
  name "T5339044C";
  from "L3197625";
  to "X3197625C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T5356810C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T5356810C";
  name "T5356810C";
  from "L3142049";
  to "X3142049C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T2223703238C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T2223703238C";
  name "T2223703238C";
  from "L3342743";
  to "X3342743C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T28044328C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T28044328C";
  name "T28044328C";
  from "L2785524";
  to "X2785524C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5293665C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5293665C";
  name "T5293665C";
  from "L2973166";
  to "X2973166C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T225533675B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T225533675B";
  name "T225533675B";
  from "L3225319";
  to "X3225319B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226191850A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226191850A";
  name "T226191850A";
  from "L3270814";
  to "X3270814A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5338899C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5338899C";
  name "T5338899C";
  from "L3122814";
  to "X3122814C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525C__ps__T5337628C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerC_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525C__ps__T5337628C";
  name "T5337628C";
  from "L2897770";
  to "X2897770C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838B__ps__T5355767B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerB_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838B__ps__T5355767B";
  name "T5355767B";
  from "L3197634";
  to "X3197634B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T0107636A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T0107636A";
  name "T0107636A";
  from "L3030204";
  to "X3030204A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575B__ps__T226308729B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerB_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575B__ps__T226308729B";
  name "T226308729B";
  from "L3102286";
  to "X3102286B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010C__ps__T226195333C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerC_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010C__ps__T226195333C";
  name "T226195333C";
  from "L2801909";
  to "X2801909C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337669A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337669A";
  name "T5337669A";
  from "L3122811";
  to "X3122811A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5338942A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5338942A";
  name "T5338942A";
  from "L2822869";
  to "X2822869A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050A__ps__T21474556A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerA_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050A__ps__T21474556A";
  name "T21474556A";
  from "L3086098";
  to "X3086098A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515A__ps__T225897846A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerA_rating 15.0kVA;
  impedance1 "0.012000+0.006800j";
  impedance2 "0.012000+0.006800j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515A__ps__T225897846A";
  name "T225897846A";
  from "L3120504";
  to "X3120504A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T2224386889A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T2224386889A";
  name "T2224386889A";
  from "L3727712";
  to "X3727712A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5294842A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5294842A";
  name "T5294842A";
  from "L3101789";
  to "X3101789A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5138647C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5138647C";
  name "T5138647C";
  from "L3254210";
  to "X3254210C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5260464A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5260464A";
  name "T5260464A";
  from "L2730187";
  to "X2730187A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525B__ps__T5337648B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerB_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525B__ps__T5337648B";
  name "T5337648B";
  from "L3216367";
  to "X3216367B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5275000C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5275000C";
  name "T5275000C";
  from "L2710509";
  to "X2710509C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T5337674A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T5337674A";
  name "T5337674A";
  from "L3066805";
  to "X3066805A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5338932C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5338932C";
  name "T5338932C";
  from "L3197661";
  to "X3197661C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T5356793C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T5356793C";
  name "T5356793C";
  from "L3179608";
  to "X3179608C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010A__ps__T228549643A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerA_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010A__ps__T228549643A";
  name "T228549643A";
  from "L2916234";
  to "X2916234A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838A__ps__T5302471A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerA_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838A__ps__T5302471A";
  name "T5302471A";
  from "L3085402";
  to "X3085402A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "5050C__ps__T225897943C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 150;
  powerC_rating 50.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "518400+207360j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "5050C__ps__T225897943C";
  name "T225897943C";
  from "L2875754";
  to "X2875754C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5355590B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5355590B";
  name "T5355590B";
  from "L2860478";
  to "X2860478B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5247164B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5247164B";
  name "T5247164B";
  from "L2766732";
  to "X2766732B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1010B__ps__T5207288B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 30;
  powerB_rating 10.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "2592000+1036800j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1010B__ps__T5207288B";
  name "T5207288B";
  from "L3198355";
  to "X3198355B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T227895952A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T227895952A";
  name "T227895952A";
  from "L3065665";
  to "X3065665A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T21148701B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T21148701B";
  name "T21148701B";
  from "L2897771";
  to "X2897771B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515B__ps__T5138294B";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerB_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515B__ps__T5138294B";
  name "T5138294B";
  from "L2785516";
  to "X2785516B";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "3838C__ps__T22112168866C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 112.5;
  powerC_rating 37.5;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "691200+276480j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "3838C__ps__T22112168866C";
  name "T22112168866C";
  from "L2729206";
  to "X2729206C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "2525A__ps__T226192185A";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 75;
  powerA_rating 25.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1036800+414720j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "2525A__ps__T226192185A";
  name "T226192185A";
  from "L3195310";
  to "X3195310A";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "7575C__ps__T21458756C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 225;
  powerC_rating 75.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "345600+138240j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "7575C__ps__T21458756C";
  name "T21458756C";
  from "L3232301";
  to "X3232301C";
  nominal_voltage 7199.558;
  phases ABC;
}
object transformer_configuration {
  name "1515C__ps__T5260624C";
  connect_type WYE_WYE;
  install_type POLETOP;
  primary_voltage 7200.0000000000009;
  secondary_voltage 138.5640646055102;
  power_rating 45;
  powerC_rating 15.0;
  impedance1 "0.012+0.0204j";
  impedance2 "0.012+0.0204j";
  shunt_impedance "1728000+691200j";
  resistance 0.0060000000000000001;
  reactance 0.013600000000000003;
}
object transformer {
  configuration "1515C__ps__T5260624C";
  name "T5260624C";
  from "L3048946";
  to "X3048946C";
  nominal_voltage 7199.558;
  phases ABC;
}
